<p class="nlead">Le nouveau règlement ventilateurs (UE) 2024/1834 (« ErP2026 ») renforce à partir de juillet 2026, respectivement de 2027, les exigences minimales d’efficacité pour les ventilateurs de 125 W à 500 kW. Il concerne ainsi pratiquement tous les ventilateurs CVC des centrales de traitement d’air, groupes froids, aéroréfrigérants et pompes à chaleur.</p>

<p>Pour les fabricants et intégrateurs, cela signifie des exigences de rendement plus strictes, des obligations de justification étendues au niveau de l’appareil et une compréhension encore plus fine du système global ventilateur, moteur et commande. Il n’existe toutefois aucune obligation de mise à niveau pour les installations existantes.</p>

<div class="nfacts">
<div><b>125 W – 500 kW</b><span>puissance électrique absorbée du moteur d’entraînement</span></div>
<div><b>24.07.2026</b><span>application des limites renforcées</span></div>
<div><b>24.07.2027</b><span>période transitoire pour les ventilateurs intégrés dans des produits</span></div>
</div>

<h2>Cadre juridique et dates d’application</h2>
<ul class="check">
<li>Les exigences relatives aux ventilateurs ont été révisées en 2024 et refondues dans le règlement (UE) 2024/1834, souvent appelé « ErP2026 » dans la pratique.</li>
<li>Les limites renforcées s’appliquent à partir du 24 juillet 2026. Pour les ventilateurs intégrés (« embedded ») dans d’autres produits, une période transitoire court jusqu’au 24 juillet 2027.</li>
<li>Le règlement a encore été adopté sur la base de la directive écoconception 2009/125/CE. Depuis le 18 juillet 2024, le nouveau règlement horizontal écoconception (UE) 2024/1781 (« ESPR ») est en vigueur ; il remplace progressivement la directive et pose les bases d’exigences de durabilité plus larges, notamment en matière de réparabilité et de recyclabilité. Les règlements d’exécution existants, comme le règlement ventilateurs, restent en vigueur.</li>
<li>Le règlement modificatif (UE) 2025/2481 de décembre 2025 a précisé notamment les définitions, les tolérances d’essai et les dispositions transitoires pour les ventilateurs intégrés et de remplacement.</li>
</ul>

<div class="target">
<h3>Et qu’est-ce que cela signifie pour le bruit ?</h3>
<p>Des ventilateurs plus efficaces fonctionnent souvent avec d’autres vitesses, diamètres de roue et points de fonctionnement – ce qui modifie aussi le spectre sonore et la pression disponible pour un caisson acoustique. Nous avons résumé les effets sur le bruit dans un PDF joint à la <a href="https://www.linkedin.com/feed/update/urn:li:activity:7472677253357928448/">publication LinkedIn</a>.</p>
</div>
